within SolarTherm.Icons;
partial class ParticleLift

annotation(Icon(
	graphics={Line(origin = {-38.27, -68}, points = {{0, 12}, {0, -12}}), Line(origin = {-24.77, -61}, points = {{0, 4}, {0, -4}}), Line(origin = {-6, -69}, points = {{0, 14}, {0, -14}}), Line(origin = {32.36, -72}, points = {{0, 17}, {0, -17}}), Line(origin = {13, -63}, points = {{0, 7}, {0, -7}}), Rectangle(origin = {-8, 14}, fillColor = {156, 156, 156}, fillPattern = FillPattern.Solid, lineThickness = 2, extent = {{-30, 50}, {40, -60}}), Line(origin = {23.99, 42.58}, points = {{0, 14}, {0, -14}, {0, -14}, {0, -14}}, thickness = 0.5, arrow = {Arrow.Open, Arrow.None}, arrowSize = 4), Text(origin = {17, 41}, extent = {{1, 11}, {-1, -11}}, textString = "a", fontSize = 8, fontName = "CMU Sans Serif", textStyle = {TextStyle.Bold}), Polygon(origin = {-3, -29}, fillPattern = FillPattern.Solid, points = {{-35, -17}, {-29, -11}, {-19, 3}, {-7, 13}, {7, 17}, {21, 7}, {29, -7}, {35, -17}, {35, -17}, {35, -17}, {-35, -17}})},
	coordinateSystem(initialScale = 0.1)));
end ParticleLift;
