within SolarTherm.Models.PowerBlocks;
model PowerBlockModel_2
  extends Interfaces.Models.PowerBlock;

  parameter SI.HeatFlowRate W_des=111e6 "Design turbine gross output" annotation (Dialog(group="Design"));
  parameter SI.Temperature T_in_ref=from_degC(574) "HTF inlet temperature (design)" annotation (Dialog(group="Design"));
  parameter SI.Temperature T_out_ref=from_degC(290) "HTF outlet temperature (design)"
                                                                                     annotation (Dialog(group="Design"));
  parameter SI.AbsolutePressure p_bo=10e5 "Boiler operating pressure" annotation (Dialog(group="Design"));
  parameter SI.HeatFlowRate Q_flow_ref=294.118e6 "Design thermal power" annotation (Dialog(group="Design"));

  parameter Real nu_min=0.25 "Minimum turbine operation" annotation (Dialog(group="Operating strategy"));
  SI.HeatFlowRate Q_flow( final start=0) "Cycle heat addition";
  SI.Temperature T_in=Medium.temperature(state_in);
  SI.Temperature T_out=Medium.temperature(state_out);

  parameter Boolean enable_losses = false
    "= true enable thermal losses with environment"
      annotation (Dialog(group="Assumptions"), Evaluate=true, HideResult=true, choices(checkBox=true));
  parameter SI.Temperature T_des=from_degC(43) "Ambient temperature at design" annotation (Dialog(group="Assumptions",enable = enable_losses));

  parameter Boolean external_parasities = false
    "= true enable parasities as an input"
      annotation (Dialog(group="Parasities energy losses"), Evaluate=true, HideResult=true, choices(checkBox=true));
  parameter Real nu_net=0.9 "Estimated gross to net conversion factor at the power block" annotation(Dialog(group="Parasities energy losses"));
  parameter Real W_base=0.0055*294.188e6 "Power consumed at all times" annotation(Dialog(group="Parasities energy losses"));

  Modelica.Blocks.Interfaces.RealInput T_amb annotation (Placement(
        transformation(extent={{-12,-12},{12,12}},
        rotation=-90,
        origin={1.77636e-015,80}),                  iconTransformation(
        extent={{-6,-6},{6,6}},
        rotation=-90,
        origin={-20,60})));
  replaceable model Cycle =
     SolarTherm.Models.PowerBlocks.Correlation.Rankine constrainedby
    SolarTherm.Models.PowerBlocks.Correlation.Cycle
    annotation (Dialog(group="Regresion"),choicesAllMatching=true);
  Cycle cycle(T_ND=T_ND);
  Real load;
  SI.HeatFlowRate W_gross "Gross power";
  SI.HeatFlowRate W_loss "Parasitic losses power";
  //SI.HeatFlowRate W_net "Estimated net output at design";
  SI.Energy E_gross(final start=0,displayUnit="MWh");
  SI.Energy E_net(final start=0,displayUnit="MWh");
  
  SI.Power Ex_in "Inlet exergy flow rate"; 
  SI.Power Ex_out "Outlet exergy flow rate";
  SI.Power Ex_des "Exergy destrcution rate";
  SI.Energy Ex_loss(final start=0) "Exergy destrcution";
  
  Boolean logic;

   Modelica.Blocks.Interfaces.RealInput parasities if external_parasities annotation (Placement(
        transformation(extent={{-12,-12},{12,12}},
        rotation=-90,
        origin={1.77636e-015,80}),                  iconTransformation(
        extent={{-6,-6},{6,6}},
        rotation=-90,
        origin={20,60})));

protected
  Modelica.Blocks.Interfaces.RealInput parasities_internal;
  Real k_q;
  Real k_w;
  SI.SpecificEnthalpy h_in;
  SI.SpecificEnthalpy h_out;
  parameter SI.MassFlowRate m_flow_ref= Q_flow_ref/(h_in_ref-h_out_ref);

  parameter SI.Temperature Tsat_ref=Modelica.Media.Water.IF97_Utilities.BaseIF97.Basic.tsat(p_bo);

  Real T_ND;
  Medium.ThermodynamicState state_in=Medium.setState_phX(fluid_a.p,inStream(fluid_a.h_outflow));
  Medium.ThermodynamicState state_out=Medium.setState_phX(fluid_b.p,h_out);
  
  SI.SpecificEntropy s_in=Medium.specificEntropy(state_in);
  SI.SpecificEntropy s_out=Medium.specificEntropy(state_out);
  Medium.ThermodynamicState state_dead=Medium.setState_pTX(1e5,T_amb);
  SI.SpecificEntropy s_dead=Medium.specificEntropy(state_dead);
  SI.SpecificEnthalpy h_dead=Medium.specificEnthalpy(state_dead);
  
  parameter Medium.ThermodynamicState state_in_ref=Medium.setState_pTX(1e5,T_in_ref);
  parameter Medium.ThermodynamicState state_out_ref=Medium.setState_pTX(1e5,T_out_ref);
  parameter SI.SpecificEnthalpy h_in_ref=Medium.specificEnthalpy(state_in_ref);
  parameter SI.SpecificEnthalpy h_out_ref=Medium.specificEnthalpy(state_out_ref);

  //parameter SI.MassFlowRate m_flow_min= nu_minm_flow_ref*nu_min;
  Real nu_cool;

  Modelica.Blocks.Interfaces.RealInput T_amb_internal;

  parameter Real nu_eps=0.1;

equation
  if enable_losses then
    connect(T_amb_internal,T_amb);
  else
    T_amb_internal=T_des;
  end if;
  if external_parasities then
    connect(parasities_internal,parasities);
  else
    parasities_internal=0;
  end if;

  //cycle.T_ND=T_ND;

  logic=load>nu_min;
  T_ND=(T_in-Tsat_ref)/(T_in_ref-Tsat_ref);
  h_in=inStream(fluid_a.h_outflow);
  h_out=fluid_b.h_outflow;
  h_out=fluid_a.h_outflow;
  fluid_a.m_flow+fluid_b.m_flow=0;
  fluid_a.p=fluid_b.p;
  nu_cool=1+0.075*(T_des-T_amb_internal)/20;

  load=max(nu_eps,fluid_a.m_flow/m_flow_ref);//load=1 if it is no able partial load

  if logic then
    k_q=cycle.k_q;
    k_w=cycle.k_w;
    Q_flow=-fluid_a.m_flow*(h_out-h_in);
  else
    k_q=0;
    k_w=0;
    h_out=h_out_ref;
  end if;

  Q_flow/(Q_flow_ref*load)=k_q;
  W_gross/(nu_cool*W_des*load)=k_w;

  der(E_gross)=W_gross;
  der(E_net)=W_net;
  W_loss=(1-nu_net)*W_gross+W_base+parasities_internal;
  W_net = W_gross - W_loss;

  Ex_in=fluid_a.m_flow*((inStream(fluid_a.h_outflow)-h_dead)-T_amb*(s_in-s_dead));
  Ex_out=-fluid_b.m_flow*((fluid_b.h_outflow-h_dead)-T_amb*(s_out-s_dead));
  
 -W_net+Ex_in-Ex_out-Ex_des=0;
 der(Ex_loss)=Ex_des;

end PowerBlockModel_2;
