within SolarTherm.Models.PowerBlocks.sCO2Cycle.DirectDesign;

 model Exchanger
    extends SolarTherm.Media.CO2.PropCO2;
    replaceable package MedPB = SolarTherm.Media.CO2.CO2_ph;
    replaceable package MedRec = SolarTherm.Media.SolidParticles.CarboHSP_ph;
    import SI = Modelica.SIunits;
    parameter SI.ThermodynamicTemperature T_out_CO2_des=715+273.15;
    parameter SI.Power P_nom_des = 164000;
      input Boolean m_sup "when m_sup=false, m_HTF=m_HTF_design and P_elec=0 -> allows switching off the PB";
    parameter Real ratio_m_des = 1 "ratio of m_CO2_des/m_HTF_des at design point";  
    parameter Integer N_exch = 8;
      Modelica.Fluid.Interfaces.FluidPort_a HTF_port_a(redeclare package Medium = MedRec) annotation(
        Placement(visible = true, transformation(origin = {60, 54}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {62, 38}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Fluid.Interfaces.FluidPort_a CO2_port_a(redeclare package Medium = MedPB) annotation(
        Placement(visible = true, transformation(origin = {-60, -48}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {-72, -56}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Fluid.Interfaces.FluidPort_b HTF_port_b(redeclare package Medium = MedRec) annotation(
        Placement(visible = true, transformation(origin = {-60, 50}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {-80, 42}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Fluid.Interfaces.FluidPort_b CO2_port_b(redeclare package Medium = MedPB) annotation(
        Placement(visible = true, transformation(origin = {58, -48}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {62, -58}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      MedPB.ThermodynamicState[N_exch] state_CO2, state_HTF;
      SI.SpecificEnthalpy[N_exch] h_CO2(start = {990000 + (i/N_exch)*200000 for i in 1:N_exch}),h_HTF (start={600000 + (i/N_exch)*200000 for i in 1:N_exch});
      Real[N_exch] deltaT "Temperature difference in the heat exchangers";
      SI.HeatFlowRate Q_HX;
      SI.ThermodynamicTemperature T_CO2_out, T_HTF_out;
      //Real deltaT_lm;
      Real deltaTAve;
      SI.MassFlowRate m_HTF_bis (start=P_nom_des/10^5);
      
    protected
    parameter SI.HeatFlowRate Q_HX_des(fixed = false, start= 10^5*2/N_exch);
    parameter SI.MassFlowRate m_CO2_des(fixed = false), m_HTF_des(fixed = false);
    parameter SolarTherm.Types.Conductance UA_HX(fixed = false) "on-design conductance of the overall exchanger";
    parameter SolarTherm.Types.Conductance[N_exch-1] UA_HX_dis(each fixed = false) "on-design conductance of the exchanger";
    
    parameter Real[N_exch] deltaT_des(each fixed = false, each start = 75);
  
    parameter MedPB.ThermodynamicState[N_exch] state_CO2_des(each p.fixed = false, each h.fixed = false, each p.start = 250 * 10 ^ 5, each h.start = 10 ^ 6), state_HTF_des(each p.fixed = false, each h.fixed = false, each p.start = 10 ^ 5, each h.start = 855004);
  initial equation
    for i in 2:(N_exch-1) loop
      
      state_CO2_des[i].p = state_CO2_des[1].p;
    end for;
    state_CO2_des[N_exch]=MedPB.setState_pTX(state_CO2_des[1].p,T_out_CO2_des);
    deltaT_des[N_exch] = MedRec.temperature(state_HTF_des[N_exch]) - MedPB.temperature(state_CO2_des[N_exch]);
    for i in 1:(N_exch-1) loop
      deltaT_des[i] = MedRec.temperature(state_HTF_des[i]) - MedPB.temperature(state_CO2_des[i]);
      state_HTF_des[i].p = state_HTF_des[N_exch].p;
      Q_HX_des = ratio_m_des * (state_CO2_des[i+1].h - state_CO2_des[i].h);
      Q_HX_des =  (state_HTF_des[i+1].h - state_HTF_des[i].h);
      m_HTF_des*Q_HX_des = UA_HX_dis[i] * (deltaT_des[i] + deltaT_des[i+1]) / 2;
    end for;
    UA_HX=sum(UA_HX_dis);
    
    m_CO2_des = ratio_m_des * m_HTF_des;
  equation
  for i in 1:N_exch loop
    deltaT[i] = if m_sup then MedRec.temperature(state_HTF[i]) - MedPB.temperature(state_CO2[i]) else deltaT_des[i];
    state_CO2[i] = MedPB.setState_phX(CO2_port_a.p, h_CO2[i]);
    state_HTF[i] = MedRec.setState_phX(HTF_port_a.p, h_HTF[i]);
  end for;
  T_CO2_out = MedPB.temperature(state_CO2[N_exch]);
  T_HTF_out = MedRec.temperature(state_HTF[1]);
  
  deltaTAve = (deltaT[1] + deltaT[N_exch]) / 2;
  h_CO2[N_exch] = CO2_port_b.h_outflow;
  h_HTF[N_exch] = if m_sup then inStream(HTF_port_a.h_outflow) else state_HTF_des[N_exch].h;
  h_CO2[1] = inStream(CO2_port_a.h_outflow);
  HTF_port_b.h_outflow = if m_sup then h_HTF[1] else inStream(HTF_port_a.h_outflow);
  m_HTF_bis = if m_sup then HTF_port_a.m_flow else m_HTF_des;
  Q_HX = CO2_port_a.m_flow * (h_CO2[N_exch] - h_CO2[1]);
  for i in 1:(N_exch-1) loop 
    m_HTF_bis*(h_HTF[i+1]-h_HTF[i])=CO2_port_a.m_flow*(h_CO2[i+1]-h_CO2[i]);
    CO2_port_a.m_flow*(h_CO2[i+1]-h_CO2[i])=UA_HX_dis[i]* (1 / 2 * abs(m_HTF_bis / m_HTF_des + CO2_port_a.m_flow / m_CO2_des)) ^ 0.8* (deltaT[i] + deltaT[i+1]) / 2;
  end for;
  
  HTF_port_a.h_outflow = inStream(HTF_port_b.h_outflow);
  CO2_port_a.h_outflow = inStream(CO2_port_b.h_outflow);
  //It is necessary to have one equation in a cycle that doesn't imply a circular equality on the mass flow rates
  //CO2_port_b.m_flow + CO2_port_a.m_flow = 0;
  HTF_port_a.m_flow + HTF_port_b.m_flow = 0;
  //CO2_port_a.m_flow = if m_sup then HTF_port_a.m_flow else m_CO2_des * 0.8;
  // Pressure equality
  CO2_port_b.p = CO2_port_a.p;
  HTF_port_a.p = HTF_port_b.p;
    annotation(
      Diagram(graphics = {Rectangle(origin = {1, 4}, extent = {{-57, 40}, {57, -40}}), Text(origin = {-1, 8}, extent = {{-47, 16}, {47, -16}}, textString = "Exchanger")}),
  experiment(StartTime = 0, StopTime = 1, Tolerance = 1e-6, Interval = 0.002));
    annotation(
      Documentation(info = "<html>
  		<p>The exchanger is a heat exchanger between the HTF and the CO2. It is a counterflow HX, based on a TLMD. The conductance UA has to be specified from the on-design.</p>
  <p>The conductance in off-design varies as UA_Off=UA_on*(m_flow/m_design)^0.8.&nbsp;<span >The average between the two mass flows is taken.</span></p>
  <p>A.T. Louis et T. Neises, analysis and optimization for Off-design performance of the recompression s-CO2 cycles for high temperature CSP applications, in The 5th International Symposium-Supercritical CO2 Power Cycles, 2016</p>
  <p>&nbsp;</p>
  		</html>"));
  end Exchanger;