within SolarTherm.Models.PowerBlocks.sCO2Cycle.OnDesign;
package Cycles "Few different sCO2 cycles."
  

annotation(
      Documentation(info = "<html>
  		<p>This section contains different on-design cycles. </p>
  		<p>The mass flow in the overall cycle is imposed by the nominal power. </p>
  		<p>It can be useful to investigate different on-design parameters</p>
  		</html>"));
end Cycles;