within SolarTherm.Types;
type Conductance = Real(quantity="Overall Conductance", unit="W/K") "Overall conductance of a heat exchanger";