within SolarTherm.Types;
type Currency = enumeration(
    AUD "Australian dollar",
    USD "American dollar") "Enumeration defining the money currency";
