within SolarTherm.Types;

type SpecificExergy = Real(quantity="Exergy", unit="J/kg") " specific Exergy";