within SolarTherm.Types;

type SpecificWork = Real(quantity="Specific Work", unit="J/kg") "Specific Work output";