within SolarTherm;
package examples 
	extends Modelica.Icons.ExamplesPackage;
	annotation(uses(SolarTherm(version="0.2")));
end examples;
